function [net, benchmark] = createPaperDCMicrogrid(options)
%CREATEPAPERDCMICROGRID Reconstruct the fixed six-DG paper benchmark.
%
%   [net,benchmark] = createPaperDCMicrogrid() returns the exact physical
%   component values and initial state used for the model-based figures in
%   the first repository revision. The values were cross-checked against
%   archive/data/matlab.mat, which stores the accepted dissipative run.
%
%   This factory only reconstructs the plant and operating point. It does
%   not install a controller. benchmark includes the archived dissipative
%   gains for numerical comparison, but callers should explicitly choose
%   whether to synthesize current gains or replay the archived controller.

arguments
    options.FinalTime (1,1) double {mustBePositive,mustBeFinite} = 0.05
    options.NoiseStep (1,1) double {mustBePositive,mustBeFinite} = 1e-5
    options.NoiseFactor (2,2) double = zeros(2)
    options.LegacyEquilibrium (1,1) logical = true
    options.SetInitialState (1,1) logical = true
end

positions = [ ...
    -3.3895336850083426,  0.0089637092795031847; ...
     2.2393503379209170, -3.4235909331219077; ...
    -0.4927261484728520, -1.8524881591850306; ...
     1.7877214226475298, -0.0009399933955203110; ...
     3.8239160959728213,  1.4338399689675239; ...
     0.3079669632834694,  2.4299122888350038];

L = [0.0009761882266297077,0.0009131872693811810, ...
     0.0009576291198615987,0.0010819187055439228, ...
     0.0009426770707159832,0.0009904247923635367];
C = [0.0010862412039378045,0.0009049798455100696, ...
     0.0010201097834928246,0.0010900259000827292, ...
     0.0009460605758041930,0.0010096979838472061];
Rf = [0.1409128374886731,0.0633169445759250,0.1023412580673766, ...
      0.1250409859102035,0.1169013240883914,0.0967752859744981];
RL = [7.1994225916854191,5.5708915201509752,6.5681961290945079, ...
      17.893661744347813,28.287212900346550,5.2657865929508745];
Ibar = [5.4297807879527999,3.8393317399345568,6.0785028886364660, ...
        1.9571452731567829,1.0335452534043590,0.8290093858632645];
Irated = [23.208333333333332,22.75,22.583333333333332, ...
           7.125,5.458333333333333,22.791666666666668];
initialState = [ ...
     26.331555113666404;-23.568182642179160; ...
    -58.271433724599490; 19.585137994562135; ...
    -16.844531183768687;-62.356749093176624; ...
     75.255875894221958; -8.606002007958951; ...
     92.790821995767061; 10.441921912948702; ...
     -3.991362617580907; 35.649254538550558];

N = 6;
DGs = DG.empty(0,N);
for i = 1:N
    parameters = struct( ...
        'L',L(i),'C',C(i),'Rf',Rf(i),'RL',RL(i),'Ibar',Ibar(i), ...
        'Vrated',48,'Irated',Irated(i),'u_s',48, ...
        'pos',positions(i,:),'x',initialState(2*i-1:2*i),'K',[0,0]);
    DGs(i) = DG(i,parameters);
end

endpoints = [1,3;2,3;2,4;3,4;4,5;4,6;5,6];
lineResistance = [ ...
    1.0271409277919528,0.8081504007510705,0.9708763500329496, ...
    0.8193490905086275,0.6876191260843708,0.7395163868622262, ...
    1.0589790084752240];
lineCells = cell(1,size(endpoints,1));
for e = 1:size(endpoints,1)
    lineCells{e} = TransmissionLine(e,endpoints(e,1),endpoints(e,2), ...
        lineResistance(e));
end

net = DCMicrogrid(DGs,[lineCells{:}]);
net.buildSystemMatrices();
steadyState = net.solveSteadyState(struct('LegacyObjective',options.LegacyEquilibrium));
assert(steadyState.problem==0,'DCMG:PaperSteadyStateFailure', ...
    'The recovered paper benchmark steady-state design failed: %s', ...
    steadyState.info);

net.K = zeros(N,2*N);
for i = 1:N
    net.DGs(i).K = [0,0];
end
net.setupNoise([0,options.FinalTime],options.NoiseStep,options.NoiseFactor);
if options.SetInitialState
    net.setStateVector(initialState);
else
    net.setStateVector(net.x_s);
end

benchmark = struct();
benchmark.Name = "P6 six-DG model-based benchmark";
benchmark.SourceRevision = "6a0091d";
benchmark.ArchivedWorkspace = "archive/data/matlab.mat";
benchmark.FinalTime = options.FinalTime;
benchmark.Positions = positions;
benchmark.LineEndpoints = endpoints;
benchmark.LineResistance = lineResistance;
benchmark.InitialState = initialState;
benchmark.SteadyState = steadyState;
benchmark.ReferenceCommunicationAdjacency = [ ...
    1,1,1,0,0,0;1,1,1,1,1,1;1,1,1,0,1,1; ...
    0,0,0,1,0,0;0,0,0,0,1,0;0,1,1,1,1,1];
benchmark.ReferenceLocalGain = [ ...
     0.1018714466610502,-4.855158117314890; ...
    -0.0085362525792851,-4.599429726905342; ...
     0.0618056400811238,-4.795751569316902; ...
     0.0077875011524035,-5.406886968493976; ...
     0.0038541267659745,-4.692252115288997; ...
     0.0196574774023719,-4.963569405166058];
benchmark.ReferenceGlobalGain = [ ...
     0.0052133047045896,-6.882614522487967,-0.0010025357236885, 0.0010025320258206,-0.0039637012680034, 0.0039636354082360,0,0,0,0,0,0; ...
    -0.0026328333977638, 0.0026328220832959, 0.0245792507186137,-11.910988053147097,-0.0133169576572777, 0.0133167553400545,-0.0014646003953087, 0.0014645422775754,-0.0021400373401140, 0.0021399622063727,-0.0050247099817855, 0.0050246939083839; ...
    -0.0066646523920363, 0.0066645377535465,-0.0091248956834382, 0.0091247705194140, 0.0205303282332663,-8.369829008319284,0,0,-0.0017867126978441, 0.0017866387072004,-0.0030881256420129, 0.0030881028604096; ...
     0,0,0,0,0,0,0.0001795682090030,-3.036317238491600,0,0,0,0; ...
     0,0,0,0,0,0,0,0,0.0002818433597608,-2.378509750510370,0,0; ...
     0,0,-0.0049985942327169, 0.0049985807116159,-0.0042433092983456, 0.0042432792101726,-0.0027307176470044, 0.0027305771189672,-0.0048054592809672, 0.0048051416538511, 0.0171037802820394,-11.048836495743966];
end
